# MAGIS PRO / COMBO V2 – D+/D- Modbus, T-/T+ BMS, F1/F2 Samsung NASA

[English](magis-pro-combo-v2.md) · **Polski**

Powrót do [przeglądu protokołów](../README.pl.md). Pompy ciepła MAGIS PRO V2 i MAGIS COMBO V2 (jednostka zewnętrzna Samsung EHS) mają trzy magistrale; jedno urządzenie huba łączy wszystkie trzy.

> Zbudowany i przetestowany na Immergas **Magis Combo 9 Plus V2** z jednostką zewnętrzną **Audax Pro 9 V2**
> (Samsung EHS). Inne urządzenia Immergas z tymi samymi magistralami D+/D-, T-/T+ i F1/F2 (Magis Pro V2 i inne)
> najpewniej też zadziałają – hub loguje to, co widzi, więc model, który się różni, da się dostroić na podstawie logów.

| Potwierdzony model | Kto potwierdził | Magistrale |
|---|---|---|
| Magis Combo 9 Plus V2 + Audax Pro 9 V2 | autor | D+/D-, T-/T+, F1/F2 |
| Magis Hercules Pro 9 | użytkownik | D+/D- (emulacja Dominusa i panelu strefy 1, grzanie i chłodzenie) |

![Schemat instalacji](images/card-diagram.png)

| Magistrala | Co robi na niej hub | Co dostajesz w Home Assistant |
|---|---|---|
| **D+/D-** (piec ↔ Dominus / panel strefy) | emuluje panel pokojowy strefy 1 (0x29) obok prawdziwego Dominusa albo sam Dominus | tryb pracy, termostaty stref 1–3, źródła temperatury i wilgotności, presety Komfort / Eko, programy czasowe i kalendarze CO i CWU, CWU Komfort / Eko wg harmonogramu, stan pompy ciepła, kod błędu pieca z opisem w 11 językach |
| **T-/T+** (Modbus BMS) | master Modbus, piec jest slave 11 | parametry instalatora (krzywa R04/R05, integracja I01–I10, prędkości pompy A03/A04, anty-legionella P15, odpowietrzanie A12 / U50…), stan systemu D97–D99, szacowanie gazu (Combo), sterowanie źródłem ciepła |
| **F1/F2** (Samsung NASA, jednostka wewnętrzna ↔ zewnętrzna) | słucha wszystkiego, zapisuje tylko krótką białą listę | częstotliwość i limity sprężarki, tłoczenie / parownik / faza ciekła, EEV, wentylator, prądy i napięcia, odszranianie, flagi, wartości FSV; tryb wyjazdowy, ograniczenie częstotliwości sprężarki (FR) i cele trybu wyjazdowego FSV 5011–5019 |

Ponad trzema magistralami hub liczy to, czego żadna z nich nie pokazuje osobno: **COP** (teraz / dziś), moc cieplną,
**stan pracy**, starty i czas pracy sprężarki i palnika dziś, gaz zużyty dziś, ostatni **cykl CWU** (energia, ciepło,
COP, koszt) oraz **koszt 1 kWh ciepła** z pompy, z kotła gazowego i z grzałki.

## Sprzęt

| Element | |
|---|---|
| [M5Stack AtomS3 Lite](https://docs.m5stack.com/en/core/AtomS3%20Lite) | ESP32-S3 |
| podstawka M5Stack ATOMIC PortABC | trzy porty Grove: A, B, C |
| 3× M5Stack Isolated RS485 Unit | izolacja galwaniczna, automatyczny kierunek (bez pinu DE) |

Użytkownicy zgłaszają też działanie na **Waveshare ESP32-S3-RS485-CAN** (na szynę DIN) z własnymi ustawieniami pinów.

| Port | Magistrala | GPIO RX / TX | Transmisja | Terminacja 120 Ω |
|---|---|---|---|---|
| A | D+/D- | 39 / 38 | 9600 8E1 | **ON** |
| B | F1/F2 | 8 / 7 | 9600 8E1 | OFF |
| C | T-/T+ | 6 / 5 | 9600 (piec nadaje 8N2, hub odbiera z 1 bitem stopu) | OFF |

<img src="images/wiring.svg" alt="Podłączenie huba do trzech magistral" width="100%">

## Podłączenie

### D+/D- (port A) – piec ↔ Dominus / panel strefy

- **Polaryzacja:** D+ → A, D- → B.
- **Wymaga terminatora 120 Ω.** Kocioł daje na tej magistrali polaryzację, ale jej nie terminuje. Włóż rezystor 120 Ω
  w zaciski A i B modułu RS485 portu A, razem z przewodami D+ i D-. Bez niego hub co jakiś czas „znika” z magistrali,
  a kocioł pokazuje **E121**.
- 9600 8E1; hub emuluje panel strefy 1 (0x29) albo Dominusa (0x33).
- **Brak ramek na porcie A?** Na jednej instalacji MAGIS HERCULES PRO D+/D- ruszyło dopiero na własnym porcie Grove
  AtomS3 pod podstawką: ustaw `dd_uart_rx_pin: GPIO1` i `dd_uart_tx_pin: GPIO2`.

### F1/F2 (port B) – Samsung NASA, jednostka wewnętrzna ↔ zewnętrzna

- **Polaryzacja:** F1 → A, F2 → B.
- **Terminacja OFF.** Hub wpina się w środek linii, jej końce są już zakończone.
- 9600 8E1; hub słucha wszystkiego, a zapisuje tylko tryb wyjazdowy, ograniczenie sprężarki (FR) i FSV 5011–5019.

### T-/T+ (port C) – Modbus BMS

- **Polaryzacja:** T- → A, T+ → B; dobrą polaryzację potwierdza **ikona BMS** na wyświetlaczu kotła.
- **Terminacja OFF.**
- Piec jest slave 11 i nadaje 8N2; hub odbiera z 1 bitem stopu (UART ESP32-S3 psuje odpowiedzi 8N2).

### Wszystkie magistrale

- Cisza na magistrali albo błędy CRC to zwykle zamienione przewody.
- **Biały przewód Grove = RX ESP.** Przy zamienionych RX i TX hub nie odbiera nic albo same śmieci.
- **Osobne zasilanie.** Zasilaj AtomS3 z osobnej ładowarki USB wpiętej do gniazdka, nie z elektroniki jednostki
  wewnętrznej. Zasilanie wspólne z jednostką może zakłócać masę magistral i powodować błędy komunikacji.

Więcej w [bazie wiedzy, rozdział 2](knowledge-base.pl.md#2-sprzęt-i-podłączenie).

Działają też inne płytki ESP32: ustaw podstawienia `*_uart_rx_pin` / `*_uart_tx_pin` (oraz `*_uart_de_pin` przy
transceiverze z pinem kierunku) i pomiń `hw_atoms3_portabc.yaml`.

> ⚠️ Magistrale są wewnątrz urządzenia i łączą się z elektroniką zasilaną z sieci. Przed otwarciem czegokolwiek odłącz
> zasilanie, a podłączenie zostaw komuś z uprawnieniami. Podłączenie obcego sprzętu do urządzenia może mieć wpływ na
> gwarancję – najpierw zapytaj instalatora. To niezależny projekt: nie jest tworzony, zatwierdzany ani wspierany przez
> Immergas ani Samsung. Używasz go na własną odpowiedzialność.

## Instalacja

> 📄 **Plik konfiguracji: [`examples/immergas-hub.yaml`](../examples/immergas-hub.yaml)**
> ([otwórz na GitHubie](https://github.com/jotuera/immergas-modbus-bms-nasa-opentherm-hub/blob/main/examples/immergas-hub.yaml) · [pobierz (raw)](https://raw.githubusercontent.com/jotuera/immergas-modbus-bms-nasa-opentherm-hub/main/examples/immergas-hub.yaml))

1. Skopiuj [examples/immergas-hub.yaml](../examples/immergas-hub.yaml) do folderu ESPHome i dodaj sekrety, których używa
   (`wifi_ssid`, `wifi_password`, `immergas_hub_api_key`, `immergas_hub_ota_password`,
   `immergas_hub_web_username`, `immergas_hub_web_password`).
2. Wybierz język nazw encji: `packages/lang/hub_xx`, `dd_xx`, `tt_xx` (cs, de, en, es, fr, hu, it, nl, pl, pt, sk)
   oraz `f1f2_xx` (en, pl).
3. Na pierwsze uruchomienie zostaw bezpieczne ustawienia z przykładu: hub tylko słucha na D+/D- i nie zapisuje na
   F1/F2 (zobacz [Pierwsze uruchomienie](#pierwsze-uruchomienie)).
4. Magis Pro (bez kotła gazowego): zostaw wszystkie pakiety. Karty czytają model systemu (D61) i przechodzą na widok
   Pro: bez kosztów gazu, bez wiersza palnika, bez integracji z kotłem w Kalibracji.
   **Bez T-/T+** (np. MAGIS HERCULES PRO, który ma na płycie tylko D+/D-): zostaw wszystkie pakiety, wyłącz
   *Połączenie BMS*, dodaj `packages/hub_boiler_menu.yaml` i przepisz raz z menu pieca R04 / R05 / R13 / R12, T02 / T05 / T07, A03 / A04 i P15 w karcie
   *Parametry pieca (offline)*; dopisz `variant: pro` pod `strategy:` dashboardu (model systemu D61 przychodzi z T-/T+).
   Nie ma też przepływu D14: wpisz przepływ swojej instalacji w *Przepływ przyjęty (zamiast D14)* – a jeśli obieg CWU
   ma inny, także w *Przepływ przyjęty CWU* – a hub policzy z niego moc cieplną, COP i koszt ciepła (w przybliżeniu –
   pompa moduluje między A03 a A04). Bez T-/T+ hub rozpoznaje CWU po D09 (żądanie CWU) z D+/D-. Przy grzałce
   elektrycznej CWU wpisz jej łączną moc w *Moc grzałki CWU (przyjęta)* – nie ma jej na żadnej magistrali, hub
   uwzględni ją wtedy w stanach i energii CWU.
   Szczegóły w [cards/README.pl.md](../cards/README.pl.md).
   **Recyrkulacja CWU na żądanie** (program recyrkulacji w piecu, np. HERCULES PRO z pompą M4, i emulowany panel
   strefy 1): dodaj `packages/hub_recirc.yaml`, przypisz programowi recyrkulacji w menu pieca kalendarz, którego nie
   używa żadna strefa ani żaden dzień CWU, i wybierz ten sam kalendarz w *Recyrkulacja - kalendarz*. *Recyrkulacja teraz*
   dodaje do niego zakres od teraz na *Recyrkulacja - czas* (krok 15 min, najdłużej do północy) i usuwa go na końcu, także
   po restarcie; ponowne naciśnięcie kończy od razu. Hub odmawia, gdy dziś ten kalendarz prowadzi strefę 1 albo CWU,
   i zostawia zakres zmieniony w międzyczasie. Pompy nie ma na magistrali, więc nie ma potwierdzenia jej pracy.
5. Wgraj, dodaj urządzenie w Home Assistant, zainstaluj karty przez HACS ([cards/README.pl.md](../cards/README.pl.md)) i utwórz
   dashboard strategią `custom:immergas-hub` (zobacz [przegląd](../README.pl.md#dashboard)).

Po pierwszym uruchomieniu ustaw raz w encjach konfiguracyjnych huba wartości, których nie ma na żadnej magistrali,
takie same jak w menu pieca: okno funkcji nocnej **U12 / U13**, anty-legionellę **P16 / P17 / P13**, limit zasilania
podłogi, cenę prądu i gazu, pojemność zasobnika CWU oraz — dla karty Kalibracja — godziny tańszej taryfy. Walutę cen
ustawia podstawienie `hub_currency`.

## Pierwsze uruchomienie

Idź krok po kroku i po każdym kroku sprawdź kartę **Łączność**:

1. **Tylko nasłuch.** Po wgraniu hub czyta wszystkie trzy magistrale, ale niczego nie emuluje na D+/D- i nie zapisuje
   na F1/F2. W karcie Łączność *Modbus*, *BMS* i *NASA* powinny zrobić się zielone w ciągu minuty–dwóch; *Hub* pokazuje
   sygnał Wi-Fi. Jeśli któraś magistrala zostaje czerwona, sprawdź jej podłączenie (biały przewód = RX), zanim pójdziesz
   dalej.
2. **Emulacja D+/D-.** Włącz urządzenie, którego brakuje na magistrali – *Emuluj Panel Strefy 1*, gdy jest prawdziwy
   Dominus (jak na instalacji testowej), albo *Emuluj Dominus*, gdy go nie ma. Kafelek zmieni się na niebieski
   (*Emulacja*), a piec zacznie brać nastawy z Home Assistanta. Urządzenie, które już odpowiada pod tym adresem, blokuje
   emulację, więc hub nigdy nie zagłuszy prawdziwego panelu.
   Przy emulowanym panelu strefy 1 hub **jest** panelem: piec bierze od niego CWU Komfort / Eko i przypisanie dni do
   kalendarza CWU, więc ustaw je w kartach; zmiana w menu pieca wraca do huba. Ustawienia, które panel tylko przechowuje
   dla pieca (w HERCULES PRO np. dwa okna nocne), hub zapamiętuje także po restarcie. MAGIS HERCULES PRO odpytuje panel
   strefy dopiero po włączeniu *Panelu strefy 1* w menu *Definicja instalacji*.
3. **Zapis na F1/F2.** Dopiero gdy odczyty wyglądają dobrze, włącz *Aktywne sterowanie ODU*, żeby używać trybu
   wyjazdowego i ograniczenia sprężarki (FR). Po restarcie wyłącza się znowu; ustaw `f1f2_write_arm_restore: ALWAYS_ON`,
   żeby został włączony.
4. **Wartości z menu pieca.** Ustaw raz to, czego nie ma na żadnej magistrali (okno nocne U12 / U13, anty-legionella
   P16 / P17 / P13, limit podłogi, ceny, pojemność zasobnika, godziny taryfy) – zobacz [Instalacja](#instalacja).

## Gaz w panelu Energia

W Magis Combo hub wystawia encję **Immergas TT - Gaz szacowane zużycie** (m³, `device_class: gas`,
`state_class: total_increasing`), gotową do panelu Energia w Home Assistancie: *Ustawienia → Dashboardy → Energia →
Zużycie gazu → Dodaj źródło gazu* i wybierz tę encję. Home Assistant pokaże wtedy zużycie gazu przez kocioł w podziale
na godziny, dni i miesiące obok prądu pompy ciepła, a po podaniu ceny gazu także jego koszt.

Kocioł nie ma własnego licznika gazu, więc wartość jest **szacunkiem**: czas pracy palnika × zużycie na godzinę,
osobno dla ogrzewania i CWU, zapamiętywany we flashu huba. Skalibruj go raz: zapisz stan gazomierza i encji na początku
i na końcu okresu (kilka dni z pracującym kotłem), podziel przyrost gazomierza przez przyrost encji i pomnóż obie
wartości *Gaz zużycie CO / CWU (kalibracja)* przez ten współczynnik. *Gaz: wyzeruj licznik* zaczyna od zera.
W Magis Pro (bez kotła gazowego) encja zostaje na 0 i nie jest potrzebna.

## Prąd pompy ciepła w panelu Energia

Przy podłączonej magistrali F1/F2 encja **Immergas FF - Pobrana energia (łącznie)** (kWh, `device_class: energy`,
`state_class: total_increasing`) jest gotowa do panelu Energia w Home Assistancie: *Ustawienia → Dashboardy → Energia →
Poszczególne urządzenia → Dodaj urządzenie* i wybierz tę encję. Do jednostki zewnętrznej nie trzeba osobnego licznika.

Obejmuje **tylko jednostkę zewnętrzną** (wartość podaje sama jednostka po NASA). Jeśli jednostka wewnętrzna ma własne
zasilanie, jej pompa obiegowa i elektronika nie są wliczone i zostają w niezmierzonym zużyciu panelu.

## Bezpieczeństwo

- **F1/F2:** zapisywane są tylko tryb wyjazdowy, ograniczenie częstotliwości sprężarki i cele trybu wyjazdowego
  FSV 5011–5019. Cała reszta magistrali NASA jest tylko do odczytu.
- **D+/D-:** wartość ustawiona w Home Assistant i zmiana z panelu albo z aplikacji Dominus są uzgadniane, więc piec
  dostaje jedną spójną wartość; emulacja obsługuje piec także wtedy, gdy Home Assistant albo Wi-Fi nie działa.
- Każdy przełącznik na kartach, który zmienia coś w piecu, wymaga **dwóch dotknięć**.

## Pomóż zmapować kolejne rejestry

Pakiet `hub_busmap.yaml` zbiera wszystko, co hub widzi, a czego żadna encja jeszcze nie opisuje: D+/D- (każdy rejestr,
który piec czyta albo zapisuje), T-/T+ (wyniki skanera PDU, `tt_scanner.yaml`) i F1/F2 (każda wiadomość NASA) – z
ostatnią, najmniejszą i największą wartością oraz liczbą zmian. Karta **Mapa magistral** pokazuje liczniki; wpisz
**model kotła i pompy**, naciśnij **Przygotuj zgłoszenie**, a karta zbuduje link do **gotowego zgłoszenia na
GitHubie**. Nic nie jest wysyłane automatycznie: sprawdzasz je na GitHubie i klikasz *Create* – nie ma w nim adresów
ani haseł. Rejestry, które dziś stoją na 0, mogą ożyć zimą, przy odszranianiu albo na innym modelu, dlatego
najcenniejsze są zgłoszenia z innych instalacji.

## Kalibracja

Karta Kalibracja to instalator pomp ciepła zamknięty w karcie. Przechodzi przez każdy parametr, który hub widzi na
trzech magistralach, i pokazuje obok siebie trzy wartości:

- **Model** – co powinna mieć pompa ciepła z ogrzewaniem podłogowym, z uzasadnieniem w jednej linijce;
- **Obecnie** – co ma teraz twoja instalacja;
- **Rekomendacja** – co zmienić, policzone z ostatnich 24 h historii: startów sprężarki na godzinę i długości cykli,
  cykli CWU na dobę, COP wobec modelu 45 % Carnota, termostatów pokojowych, temperatury zewnętrznej oraz twoich cen
  prądu i gazu. Przycisk **Ustaw** (dotknij 2×) wprowadza zmianę.

![Kalibracja](images/card-calibration.png)

Grupy: taktowanie, sposób pracy (źródło ciepła CO i CWU z progu opłacalności COP, harmonogram CO i CWU w tańszej
taryfie, funkcja nocna U11, ograniczenie sprężarki FR, anty-legionella P15), ogrzewanie i krzywa (R04 / R05 / U03,
modulacja z sondą pokojową, limit podłogi), ciepła woda, pompa obiegowa (A03 / A04 i ΔT zasilanie–powrót), integracja
z kotłem (I01–I10, tylko Magis Combo), chłodzenie i inne. Pod tabelą: **ukryte ustalenia**, których wyświetlacz pieca
nigdy nie pokaże (odszraniania, oblodzenie parownika, pobór w czuwaniu, nocne straty zasobnika, kocioł dołączający przy
łagodnej pogodzie, wysokie tłoczenie) oraz **skuteczność optymalizacji**: koszt na stopniodzień, koszt 1 kWh ciepła,
prąd i gaz na stopniodzień, COP, starty na godzinę i długość cyklu przed zmianą i po niej, z oceną łączną. Po każdej
zmianie naciśnij w hubie *Porównanie od teraz*, a karta zmierzy efekt.

## Baza wiedzy

| Magistrala | Strony |
|---|---|
| wszystkie trzy | [Kopalnia wiedzy](knowledge-base.pl.md) – jak działa każda magistrala, jedna wielkość na trzech magistralach, wiedza o instalacji, rozwiązywanie problemów, co jeszcze nie rozszyfrowane; [Zbieranie logów](collecting-logs.pl.md) |
| D+/D- | [Mapa rejestrów](dd-register-map.pl.md), [pełna mapa rejestrów](dd-register-map-full.pl.md) |
| T-/T+ | [Kopalnia wiedzy – BMS](knowledge-base.pl.md), skaner PDU `tt_scanner.yaml` |
| F1/F2 | [Mapa PDU NASA](ff-nasa-pdu-map.pl.md), [mapa FSV](ff-fsv-map.pl.md), [kody błędów Samsung](ff-samsung-error-codes.pl.md), [co steruje Immergas](ff-what-immergas-controls.pl.md), [wyniki testów sterowania](ff-control-results.pl.md), [rejestry poza Modbusem](ff-registers-outside-modbus.pl.md) |
